<!DOCTYPE html>
<html lang="ar" dir="rtl">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>مراوح عادم المطابخ التجارية &mdash; سلسلة BXF الأنبوبية | باير</title>
<meta name="description" content="مراوح عادم مطابخ بأنابيب مختلطة التدفق، 290&ndash;2,200 m&sup3;/h وحتى 693 Pa، لخطوط طرد المقاهي والمطاعم وغسيل الأطباق وهواء التعويض. جداول تحجيم حسب نوع المطبخ.">
<link rel="canonical" href="https://baer-ventilation.com/ar/commercial-kitchen-exhaust-fans">
<link rel="alternate" hreflang="ar" href="https://baer-ventilation.com/ar/commercial-kitchen-exhaust-fans">
<link rel="alternate" hreflang="en" href="https://baer-ventilation.com/commercial-kitchen-exhaust-fans">
<link rel="alternate" hreflang="x-default" href="https://baer-ventilation.com/commercial-kitchen-exhaust-fans">
<meta property="og:type" content="website">
<meta property="og:site_name" content="BAER Ventilation">
<meta property="og:locale" content="ar_SA">
<meta property="og:title" content="مراوح عادم المطابخ التجارية &mdash; سلسلة BXF الأنبوبية | باير">
<meta property="og:description" content="مراوح قنوات مختلطة التدفق من 290 إلى 2,200 m3/h وحتى 693 Pa. تحجيم حسب طول الهود ومرات تبديل الهواء وهواء التعويض. توريد مباشر من المصنع، معتمدة CE.">
<meta property="og:url" content="https://baer-ventilation.com/ar/commercial-kitchen-exhaust-fans">
<meta property="og:image" content="https://baer-ventilation.com/assets/images/Hf77c8f2216ff4576b9f83c896fdd000fq.webp">
<meta property="og:image:alt" content="مروحة قناة مختلطة التدفق BXF لطرد مطابخ المطاعم | BAER Ventilation">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="مراوح عادم المطابخ التجارية &mdash; سلسلة BXF الأنبوبية | باير">
<meta name="twitter:description" content="مراوح قنوات 100-315 مم لطرد المطابخ وهواء التعويض. جداول تحجيم حسب نوع المطبخ وسرعة القناة وميزانية الضغط.">
<meta name="twitter:image" content="https://baer-ventilation.com/assets/images/Hf77c8f2216ff4576b9f83c896fdd000fq.webp">
<meta name="theme-color" content="#0F172A">
<!-- Microsoft Clarity -->
<script type="text/javascript">
    (function(c,l,a,r,i,t,y){
        c[a]=c[a]||function(){(c[a].q=c[a].q||[]).push(arguments)};
        t=l.createElement(r);t.async=1;t.src="https://www.clarity.ms/tag/"+i;
        y=l.getElementsByTagName(r)[0];y.parentNode.insertBefore(t,y);
    })(window, document, "clarity", "script", "y7asoc678j");
</script>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-0Y7GNF2D0H"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-0Y7GNF2D0H');
</script>
<style>
*{margin:0;padding:0;box-sizing:border-box;font-family:-apple-system,BlinkMacSystemFont,'Segoe UI',Roboto,'Helvetica Neue',Arial,sans-serif;}
:root{--dark:#0F172A;--red:#E21E26;--light:#F8FAFC;--text:#334155;--muted:#64748B;--line:#E2E8F0;}
body{color:var(--text);line-height:1.7;background:#fff;}
a{text-decoration:none;color:inherit;}
/* nav */
.navbar{background:var(--dark);color:#fff;position:sticky;top:0;z-index:100;}
.nav-inner{max-width:1200px;margin:0 auto;padding:0 24px;height:64px;display:flex;align-items:center;justify-content:space-between;}
.logo{font-size:22px;font-weight:900;letter-spacing:1px;}
.logo span{color:var(--red);}
.nav-links{display:flex;gap:26px;align-items:center;font-size:14px;font-weight:600;}
.nav-links a{opacity:.9;transition:.2s;}
.nav-links a:hover{opacity:1;color:#FF6B6B;}
.lang-switch{display:flex;gap:4px;}
.lang-switch a{border:1px solid rgba(255,255,255,.4);border-radius:4px;padding:4px 10px;font-size:12px;}
.lang-switch a.active{background:var(--red);border-color:var(--red);}
@media(max-width:768px){.nav-inner{flex-wrap:wrap;height:auto;padding:12px 16px;gap:10px;}.nav-links{gap:14px;flex-wrap:wrap;}}
/* hero */
.hero{background:linear-gradient(135deg,#0F172A 0%,#1e293b 100%);color:#fff;padding:72px 24px 64px;position:relative;overflow:hidden;}
.hero:after{content:"";position:absolute;inset:0;background-image:radial-gradient(rgba(255,255,255,.05) 1px,transparent 1px);background-size:28px 28px;pointer-events:none;}
.hero-inner{max-width:1200px;margin:0 auto;position:relative;z-index:1;}
.hero-cat{display:inline-block;background:rgba(226,30,38,.22);color:#FF6B6B;font-size:12px;font-weight:800;letter-spacing:2.5px;padding:5px 16px;border-radius:20px;margin-bottom:20px;}
.hero h1{font-size:clamp(30px,4.5vw,52px);font-weight:900;line-height:1.1;letter-spacing:-1px;margin-bottom:16px;}
.hero p{max-width:720px;color:#CBD5E1;font-size:16px;line-height:1.8;margin-bottom:28px;}
.hero-cta{display:flex;gap:14px;flex-wrap:wrap;}
.btn{display:inline-flex;align-items:center;gap:8px;padding:13px 26px;border-radius:4px;font-weight:800;font-size:14px;letter-spacing:.5px;transition:.2s;}
.btn-wa{background:#25D366;color:#fff;}
.btn-wa:hover{background:#1fb959;}
.btn-red{background:var(--red);color:#fff;}
.btn-red:hover{background:#c0181f;}
.btn-ghost{border:1px solid rgba(255,255,255,.5);color:#fff;}
.btn-ghost:hover{background:rgba(255,255,255,.1);}
/* breadcrumb */
.crumb{max-width:1200px;margin:0 auto;padding:18px 24px;font-size:13px;color:var(--muted);}
.crumb a{color:var(--red);font-weight:600;}
/* main */
.container{max-width:1200px;margin:0 auto;padding:10px 24px 60px;}
.section-tag{display:inline-block;color:var(--red);font-size:12px;font-weight:800;letter-spacing:2.5px;margin-bottom:12px;}
h2.sec{font-size:clamp(22px,2.6vw,32px);font-weight:900;color:var(--dark);margin-bottom:30px;}
/* product top */
.pwrap{display:grid;grid-template-columns:1fr 1fr;gap:44px;align-items:start;margin:26px 0 60px;}
.pimg{background:var(--light);border:1px solid var(--line);border-radius:10px;padding:20px;display:flex;align-items:center;justify-content:center;min-height:340px;}
.pimg img{max-width:100%;max-height:380px;object-fit:contain;}
.pinfo h3{font-size:20px;color:var(--dark);margin-bottom:14px;}
.ptable{width:100%;border-collapse:collapse;font-size:14px;}
.ptable td,.ptable th{border:1px solid var(--line);padding:10px 14px;text-align:left;}
.ptable th{background:var(--light);color:var(--dark);font-weight:700;width:38%;}
@media(max-width:768px){.pwrap{grid-template-columns:1fr;}.pimg{min-height:220px;}}
/* features */
.fgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:18px;margin-bottom:60px;}
.fcard{border:1px solid var(--line);border-radius:10px;padding:24px;transition:.25s;}
.fcard:hover{box-shadow:0 8px 24px rgba(15,23,42,.08);transform:translateY(-2px);}
.fnum{font-size:12px;font-weight:900;color:var(--red);letter-spacing:1px;margin-bottom:8px;}
.fcard h4{font-size:15px;color:var(--dark);margin-bottom:8px;}
.fcard p{font-size:13.5px;color:var(--muted);line-height:1.65;}
/* apps */
.appgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:18px;margin-bottom:60px;}
.appcard{background:var(--light);border-radius:10px;padding:22px;border:1px solid var(--line);}
.appcard h4{font-size:15px;color:var(--dark);margin-bottom:6px;}
.appcard p{font-size:13.5px;color:var(--muted);}
/* cert strip */
.certstrip{background:linear-gradient(160deg,#0F172A,#1a2a1a);border-radius:12px;padding:34px 28px;display:flex;flex-wrap:wrap;gap:22px;align-items:center;justify-content:center;margin-bottom:60px;}
.certstrip .ct{color:#fff;font-size:14px;font-weight:800;letter-spacing:1px;border:1px solid rgba(255,255,255,.3);border-radius:6px;padding:10px 18px;}
.certstrip .ct small{display:block;font-weight:500;color:#94A3B8;font-size:11px;letter-spacing:0;margin-top:2px;}
.certstrip .ct.ce{background:var(--red);border-color:var(--red);}
/* faq */
.faqwrap{max-width:820px;margin-bottom:60px;}
.faqwrap details{border:1px solid var(--line);border-radius:8px;margin-bottom:10px;background:#fff;}
.faqwrap summary{padding:18px 22px;cursor:pointer;font-weight:700;font-size:15px;color:var(--dark);list-style:none;display:flex;justify-content:space-between;align-items:center;}
.faqwrap summary::-webkit-details-marker{display:none;}
.faqwrap summary span{color:var(--red);font-size:20px;}
.faqwrap details[open] summary span{transform:rotate(45deg);}
.faqwrap .fa{padding:0 22px 18px;color:var(--muted);font-size:14px;line-height:1.75;}
/* cta */
.ctabox{background:var(--dark);border-radius:14px;padding:48px 32px;text-align:center;color:#fff;margin-bottom:60px;position:relative;overflow:hidden;}
.ctabox:before{content:"";position:absolute;inset:0;background-image:radial-gradient(rgba(255,255,255,.06) 1px,transparent 1px);background-size:26px 26px;}
.ctabox h2{font-size:clamp(22px,3vw,34px);font-weight:900;margin-bottom:12px;position:relative;}
.ctabox p{color:#94A3B8;margin-bottom:26px;position:relative;}
.ctabox .hero-cta{justify-content:center;position:relative;}
/* footer */
footer{background:#0b0b0c;color:#fff;padding:56px 24px 30px;}
.fgrid{max-width:1200px;margin:0 auto;display:grid;grid-template-columns:2fr 1fr 1.4fr;gap:40px;}
footer h4{color:#fff;font-size:13px;letter-spacing:1.5px;margin-bottom:18px;}
footer p,footer li{font-size:13.5px;color:#94A3B8;line-height:1.8;list-style:none;}
footer a:hover{color:#fff;}
footer .fmail{color:#E21E26;font-weight:700;}
.copy{max-width:1200px;margin:36px auto 0;text-align:center;font-size:11px;color:#64748B;border-top:1px solid rgba(255,255,255,.1);padding-top:20px;}
@media(max-width:768px){.fgrid{grid-template-columns:1fr;gap:26px;}}
/* floating */
.floating{position:fixed;right:18px;bottom:18px;z-index:200;display:flex;flex-direction:column;gap:10px;}
.float-btn{width:52px;height:52px;border-radius:50%;display:flex;align-items:center;justify-content:center;color:#fff;box-shadow:0 6px 18px rgba(0,0,0,.25);transition:.2s;}
.float-btn:hover{transform:translateY(-2px);}
.fb-wa{background:#25D366;}
.fb-pdf{background:var(--red);}
.fb-q{background:var(--dark);}
/* spec tables */
.twrap{overflow-x:auto;margin:0 0 6px;}
.spec-table{width:100%;border-collapse:collapse;font-size:13.5px;background:#fff;}
.spec-table th{background:var(--dark);color:#fff;padding:11px 14px;text-align:left;font-weight:700;font-size:13px;}
.spec-table td{padding:11px 14px;border-bottom:1px solid var(--line);color:var(--text);vertical-align:top;}
.spec-table tr:nth-child(even) td{background:var(--light);}
.spec-table a{color:#C0392B;font-weight:700;}
.tnote{font-size:12.5px;color:var(--muted);margin:8px 0 46px;line-height:1.7;}
@media(max-width:768px){.spec-table{font-size:12.5px;}.spec-table th,.spec-table td{padding:9px 10px;}}
</style>
<style>/* bv-topbar */
.bv-topbar{background:#15171c;color:#e8eaee;font-size:13.5px;}
.bv-topbar-in{max-width:1200px;margin:0 auto;padding:7px 20px;display:flex;justify-content:space-between;align-items:center;gap:12px;flex-wrap:wrap;}
.bv-topbar a{color:#e8eaee;text-decoration:none;}
.bv-topbar .bv-mail{color:#c2c8d2;}
.bv-topbar .bv-tel{color:#c2c8d2;}
.bv-wa-btn{display:inline-flex;align-items:center;gap:6px;background:#25D366;color:#fff !important;padding:5px 14px;border-radius:18px;font-weight:600;}
.bv-wa-btn:hover{background:#1fb857;}
.bv-wa-btn svg{width:15px;height:15px;}
@media (max-width:640px){.bv-topbar .bv-mail,.bv-topbar .bv-tel{display:none;}.bv-topbar-in{justify-content:center;padding:6px 12px;}}
</style>
<style>/* rtl adjustments */
body{font-family:-apple-system,BlinkMacSystemFont,'Segoe UI',Roboto,'Noto Sans Arabic',Tahoma,Arial,sans-serif;}
.hero h1{letter-spacing:0;line-height:1.35;}
.hero-cat,.section-tag{letter-spacing:.6px;}
.spec-table th,.spec-table td,.ptable th,.ptable td{text-align:right;}
.floating{right:auto;inset-inline-end:18px;}
.hero-cta{justify-content:flex-start;}
.ctabox .hero-cta{justify-content:center;}
.tnote{text-align:right;}
</style>
</head><body>

<div class="bv-topbar">
        <div class="bv-topbar-in">
            <a class="bv-mail" href="mailto:sunny@zjbaer.com">sunny@zjbaer.com</a>
            <div style="display:flex;align-items:center;gap:14px;flex-wrap:wrap;">
                <span class="bv-tel">WhatsApp/WeChat: <span dir="ltr">+86 136 5585 9122</span></span>
                <a class="bv-wa-btn" href="https://wa.me/8613655859122?text=%D9%85%D8%B1%D8%AD%D8%A8%D8%A7%20BAER%D8%8C%20%D8%A3%D8%B1%D8%BA%D8%A8%20%D9%81%D9%8A%20%D9%85%D8%B9%D8%B1%D9%81%D8%A9%20%D8%A7%D9%84%D9%85%D8%B2%D9%8A%D8%AF%20%D8%B9%D9%86%20%D9%85%D8%B1%D8%A7%D9%88%D8%AD%20%D8%A7%D9%84%D8%AA%D9%87%D9%88%D9%8A%D8%A9." target="_blank" rel="noopener"><svg viewBox="0 0 24 24" fill="currentColor" aria-hidden="true"><path d="M12.04 2a9.9 9.9 0 0 0-8.5 14.9L2 22l5.25-1.5A9.9 9.9 0 1 0 12.04 2Zm5.8 14.2c-.25.7-1.45 1.35-2 1.4-.55.05-1.05.25-3.5-.75-2.95-1.2-4.8-4.25-4.95-4.45-.15-.2-1.15-1.55-1.15-2.95 0-1.4.75-2.1 1-2.4.25-.3.55-.35.75-.35h.55c.2 0 .4-.05.65.5.25.6.85 2 .9 2.15.05.15.1.3 0 .5-.1.2-.15.35-.3.55-.15.2-.3.45-.45.6-.15.15-.3.35-.15.65.15.3.75 1.25 1.6 2 1.1 1 2 1.3 2.3 1.45.3.15.5.1.65-.05.2-.2.7-.8.9-1.05.2-.3.4-.25.65-.15.25.1 1.65.8 1.95.95.3.15.5.2.55.35.05.1.05.7-.2 1.4Z"/></svg><span>WhatsApp</span></a>
            </div>
        </div>
    </div>

    <nav class="navbar">
  <div class="nav-inner">
    <a href="https://baer-ventilation.com/ar/" class="logo">BAER<span>VENT</span></a>
    <div class="nav-links">
      <a href="https://baer-ventilation.com/ar/">الرئيسية</a>
      <a href="https://baer-ventilation.com/ar/products/">المنتجات</a>
      <a href="https://baer-ventilation.com/ar/about/">من نحن</a>
      <a href="https://baer-ventilation.com/ar/contact/">اتصل بنا</a>
      <a href="https://baer-ventilation.com/baer-fan-catalog.pdf" target="_blank">الكتالوج</a>
    </div>
    <div class="lang-switch">
      <a href="https://baer-ventilation.com/commercial-kitchen-exhaust-fans">EN</a>
      <a href="https://baer-ventilation.com/ar/commercial-kitchen-exhaust-fans" class="active">العربية</a>
    </div>
  </div>
</nav>

<section class="hero">
  <div class="hero-inner">
    <span class="hero-cat">تهوية المطابخ التجارية</span>
    <h1>مراوح عادم المطابخ التجارية: أنظمة قنوات مختلطة التدفق</h1>
    <p>طرد الهواء في المطبخ يفشل لسببين: إما أن المروحة لا تستطيع مقاومة الضغط على طول مسار القناة، أو أن أحداً لم يحسب هواء التعويض. مراوح <strong>BXF</strong> مختلطة التدفق تغطي <strong><span dir="ltr">290&ndash;<span dir="ltr">2,200 m&sup3;/h</span></span></strong> وحتى <strong><span dir="ltr">693 Pa</span></strong> بستة مقاسات من 100 إلى 315 مم، لمقاهي ومطاعم وكافيتريات ومطابخ غسيل الأطباق، حيث تُركَّب المروحة في نهاية المسار لا داخل الجدار.</p>
    <p style="font-size:13px;color:#64748B;margin:10px 0 0;">آخر تحديث: 3 نوفمبر 2026</p>
    <div class="hero-cta">
      <a class="btn btn-wa" href="https://wa.me/8613655859122" target="_blank">
        <svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M22 16.92v3a2 2 0 0 1-2.18 2 19.79 19.79 0 0 1-8.63-3.07 19.5 19.5 0 0 1-6-6 19.79 19.79 0 0 1-3.07-8.67A2 2 0 0 1 4.11 2h3a2 2 0 0 1 2 1.72 12.84 12.84 0 0 0 .7 2.81 2 2 0 0 1-.45 2.11L8.09 9.91a16 16 0 0 0 6 6l1.27-1.27a2 2 0 0 1 2.11-.45 12.84 12.84 0 0 0 2.81.7A2 2 0 0 1 22 16.92z"/></svg>
        استفسار واتساب
      </a>
      <a class="btn btn-red" href="https://baer-ventilation.com/ar/contact/">اطلب عرض سعر</a>
      <a class="btn btn-ghost" href="https://baer-ventilation.com/cfm-calculator">حاسبة تدفق الهواء</a>
    </div>
  </div>
</section>

<div class="crumb">
  <a href="https://baer-ventilation.com/ar/">الرئيسية</a> / <a href="https://baer-ventilation.com/ar/products/">المنتجات</a> / <span>مراوح عادم المطابخ التجارية</span>
</div>

<div class="container">

  <p style="font-size:16.5px;line-height:1.9;max-width:900px;margin-bottom:44px;">المطبخ التجاري أصعب مهمة تهوية في المبنى: حرارة ودهون ورطوبة، ومسار قناة ضُبط بعد أن صُمِّم المبنى. تشرح هذه الصفحة ما تستطيعه مروحة القناة مختلطة التدفق في المطبخ وما لا تستطيعه، وكيف تُحجَّم كمية الطرد وهواء التعويض الذي يجب أن يحلّ محلها، وأي طراز <strong>BXF</strong> يناسب كل مساحة &mdash; حتى تصل المروحة التي تطلبها بتدفقها المعلن فعلاً بعد أن يعترضه الفلتر والأكواع وشبك الجدار.</p>

  <h2 class="sec">السؤال الأول: هل الهواء مشبع بالدهون؟</h2>
  <div class="appgrid">
      <div class="appcard"><h4>طهي خفيف مع فلتر حاجزي &mdash; BXF هو الخيار</h4><p>أفران كهربائية وصواني تسخين ومايكروويف ومحطات قهوة وشاي وخطوط حفظ ساخن. حمل الدهون منخفض، ويُركَّب فلتر حاجزي من الستيل في الهود، ثم تأتي مروحة القناة بعده عند نهاية الطرد. هذه هي الحالة التي كُتبت لها هذه الصفحة.</p></div>
      <div class="appcard"><h4>قلايات عميقة وقدور ووك وشوّابات &mdash; راجع حمل الدهون</h4><p>القلي الثقيل يضخ دهوناً أكثر بكثير في القناة. في الشرق الأوسط وجنوب شرق آسيا تُستخدم مروحة القناة في هذا التطبيق على نطاق واسع، وهي تعمل عندما تتحقق ثلاثة أمور: فلتر حاجزي من الستيل على الهود، والمروحة عند نهاية الطرد لا فوق خط الطهي، ودفاعة تُغسل كل موسم (<a href="https://baer-ventilation.com/exhaust-fan-maintenance-guide" style="color:#C0392B;font-weight:600;">جدول الصيانة</a> يحدد الفترة حسب حمل الدهون). وحيث يفرض المشروع كود حماية من الحريق يسمّي مروحة معتمدة للدهون، فالكود هو المرجع &mdash; أرسل لنا البند وسنقول ما يحتاجه التركيب.</p></div>
  </div>
  <p style="max-width:900px;margin-top:22px;">في الممارسة، الفرق في الصيانة لا في المروحة. الدهون المتراكمة على الدفاعة تُفقدها توازنها، والدفاعة غير المتوازنة هي ما يتعطل &mdash; لا حجم المحرك. أعطِ الخط فلتراً وفتحة تنظيف ومروحة يمكن الوصول إليها دون فك القناة، وسعمل مروحة قناة في مطبخ مطعم صغير سنوات. تدفق الهواء والضغط وسرعة القناة تُحسب بالطريقة نفسها في الحالتين، لذا أرقام الهود أدناه تنطبق في كل حالة.</p>

  <span class="section-tag">مطابقة الطراز</span>
  <h2 class="sec">أي طراز لأي مساحة في المطبخ</h2>
  <div class="appgrid">
      <div class="appcard"><h4>كافيتريا الموظفين / غرفة الشاي</h4><p>تسخين فقط دون قلي. <span dir="ltr">8&ndash;10</span> مرات تبديل هواء: <strong>BXF-150</strong> (<span dir="ltr">620 m&sup3;/h</span>) حتى 70 m&sup3;، ووحدتان فوق ذلك.</p></div>
      <div class="appcard"><h4>مقهى وطهي خفيف وهود حتى 1.5 م</h4><p><span dir="ltr">1,200&ndash;<span dir="ltr">2,200 m&sup3;/h</span></span> عند <span dir="ltr">200&ndash;<span dir="ltr">300 Pa</span></span>: <strong>BXF-315</strong> واحدة، أو <strong>BXF-200</strong> اثنتان على التوازي إذا كان في المسار عدة أكواع.</p></div>
      <div class="appcard"><h4>مسار هود مطعم من 1.5 إلى 3 م</h4><p><span dir="ltr">3,000&ndash;<span dir="ltr">4,500 m&sup3;/h</span></span> عند <span dir="ltr">250&ndash;<span dir="ltr">400 Pa</span></span>: <strong>وحدتان BXF-315 على التوازي</strong> في غرفة تجميع مشتركة. وحدة واحدة لا تحمل هذا الحمل.</p></div>
      <div class="appcard"><h4>غسيل الأطباق والقدور</h4><p>بخار ورطوبة، <span dir="ltr">15&ndash;20</span> مرة تبديل هواء: <strong>BXF-200</strong> أو <strong>BXF-250</strong>، مع ميل القناة راجعاً إلى مصرف حتى لا تتجمع المياه المتكثفة داخل المروحة.</p></div>
      <div class="appcard"><h4>غرفة التحضير / المخزن الجاف</h4><p>إزالة الحرارة والروائح، <span dir="ltr">10&ndash;12</span> مرة تبديل هواء: <strong>BXF-150</strong> أو <strong>BXF-200</strong>، مركّبة في الطرف المقابل للباب.</p></div>
      <div class="appcard"><h4>هواء التعويض (جانب الإمداد)</h4><p><span dir="ltr">85%</span> من حجم الطرد، يُدخَل بعيداً عن واجهة الهود: <strong>BXF-250</strong> أو <strong>BXF-315</strong>، مع صندوق فلتر على السحب.</p></div>
  </div>

  <span class="section-tag">التحجيم</span>
  <h2 class="sec">تحجيم طرد المطبخ بثلاثة أرقام</h2>
  <p style="max-width:900px;"><strong>1. طول الهود.</strong> احسب <span dir="ltr">100 CFM</span> لكل قدم طولي من واجهة الهود للحمل الخفيف، و200 للمتوسط (شوّابات وقلايات تحت فلتر)، و300 للثقيل. هذا يعادل نحو 0.5 م/ث سرعة على الواجهة، وهو الرقم الذي تنشره معظم شركات الهودات.</p>
  <p style="max-width:900px;"><strong>2. التحويل وإضافة الهامش.</strong> <span dir="ltr"><span dir="ltr">1 CFM</span> = <span dir="ltr">1.7 m&sup3;/h</span></span>. أضف <span dir="ltr">20%</span> للفلتر الحاجزي والأكواع وشبك الجدار &mdash; المروحة المعلنة عند <span dir="ltr">2,200 m&sup3;/h</span> هواء حر لا تعطي 2,200 عبر فلتر دهني وثلاثة أكواع.</p>
  <p style="max-width:900px;"><strong>3. عوّض <span dir="ltr">85%</span> منه.</strong> هواء التعويض ليس اختيارياً: مع إغلاق المطبخ تختنق مروحة الطرد، وينخفض التدفق بمقدار الثلث أو أكثر، ويفقد الهود قدرته على احتجاز الدهون والبخار، وتصبح الأبواب صعبة الفتح، ويمكن أن ترتد أجهزة الغاز إلى الداخل.</p>

  <div style="background:#F8FAFC;border:1px solid #E2E8F0;border-radius:12px;padding:26px;margin:26px 0 44px;max-width:900px;">
    <h4 style="margin:0 0 10px;font-size:16px;">مثال محسوب &mdash; هود 2.4 م (8 قدم) بحمل متوسط</h4>
    <p style="margin:0;">8 قدم &times; <strong><span dir="ltr"><span dir="ltr">200 CFM</span> = <span dir="ltr">1,600 CFM</span> = <span dir="ltr">2,715 m&sup3;/h</span></span></strong>. ومع هامش <span dir="ltr">20%</span>: <strong><span dir="ltr">3,260 m&sup3;/h</span></strong> عند نحو <span dir="ltr">250&ndash;<span dir="ltr">350 Pa</span></span>. وحدتان <strong>BXF-250</strong> على التوازي تعطيان <span dir="ltr">3,600 m&sup3;/h</span> عند <span dir="ltr">488 Pa</span> &mdash; أصغر تجميع يحقق الحمل. هواء التعويض بنسبة <span dir="ltr">85%</span>: <strong><span dir="ltr">2,770 m&sup3;/h</span></strong>، أي <strong>BXF-315</strong> و<strong>BXF-150</strong>، يُدخَلان من مستوى منخفض في الجانب المقابل للهود.</p>
  </div>

  <span class="section-tag">سرعة القناة</span>
  <h2 class="sec">سرعة الهواء في القناة: الرقم الذي يفحصه المقاولون</h2>
  <p style="max-width:900px;">السرعة هي التدفق مقسوماً على مساحة مقطع القناة، وهي التي تحدد الضجيج وفقد الضغط وهل تبقى الدهون متحركة. لقناة دهون، <span dir="ltr">7.6&ndash;10</span> م/ث (<span dir="ltr">1,500&ndash;<span dir="ltr">2,000 fpm</span></span>) تمنع استقرار الرواسب. وللطرد العام، <span dir="ltr">5&ndash;8</span> م/ث مريحة. عند التدفق المعلن:</p>
  <div class="twrap">
  <table class="spec-table">
  <tr><th>الطراز</th><th>مقاس القناة (mm)</th><th>التدفق المعلن (m&sup3;/h)</th><th>سرعة القناة (م/ث)</th><th>ملاحظة</th></tr>
  <tr><td><strong>BXF-100</strong></td><td>&Phi;100</td><td>290</td><td>10.3</td><td>مسارات قصيرة فقط &mdash; مسموعة عند هذه السرعة</td></tr>
  <tr><td><strong>BXF-125</strong></td><td>&Phi;125</td><td>420</td><td>9.5</td><td>داخل نطاق قناة الدهون</td></tr>
  <tr><td><strong>BXF-150</strong></td><td>&Phi;150</td><td>620</td><td>9.8</td><td>طرد الكافيتريا وغرفة التحضير</td></tr>
  <tr><td><strong>BXF-200</strong></td><td>&Phi;200</td><td>1,200</td><td>10.6</td><td>كبّر القناة درجة واحدة في المسارات الطويلة</td></tr>
  <tr><td><strong>BXF-250</strong></td><td>&Phi;250</td><td>1,800</td><td>10.2</td><td>أفضل ضغط بين المقاسات الصغيرة</td></tr>
  <tr><td><strong>BXF-315</strong></td><td>&Phi;315</td><td>2,200</td><td>7.8</td><td>النقطة المثالية لمسارات قنوات المطابخ</td></tr>
  </table>
  </div>
  <p class="tnote">السرعة محسوبة عند التدفق الحر المعلن عبر قناة بقطر المروحة نفسه. كل زيادة 100 مم في مقاس القناة تخفض السرعة نحو <span dir="ltr">40%</span> وتنتزع <span dir="ltr">10&ndash;<span dir="ltr">20 dB(A)</span></span> من الضجيج &mdash; وإذا وجب أن يكون المسار هادئاً، استخدم قناة أكبر ومخفّضاً عند المروحة.</p>

  <span class="section-tag">الضغط</span>
  <h2 class="sec">ميزانية الضغط: ما يجب أن تتغلب عليه المروحة فعلاً</h2>
  <p style="max-width:900px;">أرقام الكتالوج هي هواء حر عند <span dir="ltr">0 Pa</span>. والمطبخ لا يكون هواء حراً أبداً. اجمع المقاومات قبل اختيار الطراز:</p>
  <div class="twrap">
  <table class="spec-table">
  <tr><th>المكوّن</th><th>فقد الضغط النموذجي</th></tr>
  <tr><td>فلتر دهون حاجزي من الستيل</td><td><span dir="ltr">50&ndash;<span dir="ltr">100 Pa</span></span> (يزيد مع التحميل)</td></tr>
  <tr><td>شبك الجدار / مظلة خارجية</td><td><span dir="ltr">30&ndash;<span dir="ltr">50 Pa</span></span></td></tr>
  <tr><td>كل كوع 90&deg;</td><td><span dir="ltr">15&ndash;<span dir="ltr">25 Pa</span></span></td></tr>
  <tr><td>قناة مستقيمة، لكل متر</td><td><span dir="ltr">3&ndash;<span dir="ltr">5 Pa</span></span></td></tr>
  <tr><td>وصلة مرنة، لكل واحدة</td><td><span dir="ltr">10 Pa</span></td></tr>
  </table>
  </div>
  <p class="tnote">مثال: 6 م قناة (<span dir="ltr">30 Pa</span>) + 3 أكواع (<span dir="ltr">60 Pa</span>) + فلتر (<span dir="ltr">80 Pa</span>) + شبك (<span dir="ltr">40 Pa</span>) = <strong><span dir="ltr">210 Pa</span></strong> فوق ما يحتاجه الهود نفسه. اختر الطراز الذي يعطي منحنى أدائه تدفقك عند ذلك الضغط &mdash; في سلسلة BXF يعني ذلك عادةً BXF-200 وما فوق. أرسل رسم المسار ونختار لك الطراز.</p>

  <span class="section-tag">مجموعة الطرازات</span>
  <h2 class="sec">طرازات BXF الستة</h2>
  <div class="twrap">
  <table class="spec-table">
  <tr><th rowspan="2">الطراز</th><th>القناة</th><th>التدفق</th><th>التدفق</th><th>أقصى ضغط ساكن</th><th>القدرة</th><th>الضوضاء</th><th>عدد/كرتون</th><th>الحجم</th><th>الوزن الإجمالي</th></tr>
  <tr><th class="unit">(mm)</th><th class="unit">(m&sup3;/h)</th><th class="unit">(CFM)</th><th class="unit">(Pa)</th><th class="unit">(W)</th><th class="unit">(dB A)</th><th class="unit">(قطعة)</th><th class="unit">(m&sup3;)</th><th class="unit">(kg/كرتون)</th></tr>
  <tr><td><strong>BXF-100</strong></td><td>&Phi;100</td><td>290</td><td>171</td><td>150</td><td>48</td><td><span dir="ltr">28&ndash;31</span></td><td>6</td><td>0.101</td><td>11.20</td></tr>
  <tr><td><strong>BXF-125</strong></td><td>&Phi;125</td><td>420</td><td>247</td><td>180</td><td>50</td><td><span dir="ltr">28&ndash;31</span></td><td>6</td><td>0.101</td><td>12.70</td></tr>
  <tr><td><strong>BXF-150</strong></td><td>&Phi;150</td><td>620</td><td>365</td><td>300</td><td>60</td><td><span dir="ltr">28&ndash;32</span></td><td>6</td><td>0.119</td><td>15.45</td></tr>
  <tr><td><strong>BXF-200</strong></td><td>&Phi;200</td><td>1,200</td><td>706</td><td>380</td><td>120</td><td><span dir="ltr">45&ndash;50</span></td><td>4</td><td>0.097</td><td>14.00</td></tr>
  <tr><td><strong>BXF-250</strong></td><td>&Phi;250</td><td>1,800</td><td>1,060</td><td>488</td><td>200</td><td><span dir="ltr">54&ndash;60</span></td><td>1</td><td>0.043</td><td>7.35</td></tr>
  <tr><td><strong>BXF-315</strong></td><td>&Phi;315</td><td>2,200</td><td>1,295</td><td>693</td><td>330</td><td><span dir="ltr">60&ndash;70</span></td><td>1</td><td>0.072</td><td>9.15</td></tr>
  </table>
  </div>
  <p class="tnote">معلنة عند <span dir="ltr">220-240V / 50Hz</span> بسحب وطرد حرّين. نسخ 60Hz للسعودية والإمارات والكويت وقطر، و<span dir="ltr">110V / 60Hz</span> لأمريكا الشمالية، تُنتج حسب الطلب. الوزن الصافي يعتمد على اللف ومجموعة الكبلات &mdash; ويُعتمد في قائمة التعبئة لكل طلب.</p>

  <span class="section-tag">التركيب</span>
  <h2 class="sec">تفاصيل تحدد إن كان النظام سيعمل</h2>
  <div class="appgrid">
      <div class="appcard"><h4>الفلتر على الهود والمروحة عند الطرد</h4><p>فلتر حاجزي من الستيل داخل المظلة، ثم المروحة بعده وخارج مساحة الطهي. لا داخل المظلة أبداً، ولا داخل مسار قناة دهون.</p></div>
      <div class="appcard"><h4>اترك منفذاً للتنظيف</h4><p>فتحة تنظيف قبل المروحة وبعدها. حتى الخط المفلتر يغطي الدفاعة بطبقة خلال موسم، والدفاعة غير المتوازنة تصبح مطالبة ضمان.</p></div>
      <div class="appcard"><h4>وصلات مرنة على الجانبين</h4><p>جلبتان مرنتان وقواعد مانعة للاهتزاز إذا كانت المروحة معلقة فوق سقف &mdash; هذا ما يمنع وصول دمدمة المطبخ إلى صالة الطعام.</p></div>
      <div class="appcard"><h4>ميل القناة إلى المصرف</h4><p>أمل المسار راجعاً نحو الهود أو نقطة تصريف حتى لا تتجمع المياه المتكثفة ومياه التنظيف داخل المروحة.</p></div>
      <div class="appcard"><h4>قاطع فصل في مرمى النظر</h4><p>قاطع محلي قرب المروحة لأعمال الصيانة. ومحرك IP44 لمناطق الغسل وطرد غسيل الأطباق.</p></div>
      <div class="appcard"><h4>هواء التعويض بعيداً عن الهود</h4><p>أدخِله من مستوى منخفض في الجانب المقابل للغرفة. نفخ الإمداد عبر واجهة الهود يفسد الاحتجاز ويدفع الدهون إلى داخل الغرفة.</p></div>
  </div>

  <span class="section-tag">مواضيع ذات صلة</span>
  <h2 class="sec">المواصفات وقراءات أخرى</h2>
  <div class="fgrid">
    <a class="fcard" href="https://baer-ventilation.com/ar/product-inline-duct-fan"><h4>سلسلة BXF &mdash; المواصفات الكاملة وطلب العرض</h4></a>
    <a class="fcard" href="https://baer-ventilation.com/inline-duct-fan-vs-axial-fan"><h4>مروحة قناة أم مروحة محورية</h4></a>
    <a class="fcard" href="https://baer-ventilation.com/exhaust-fan-airflow-calculation-guide"><h4>كيف تحسب تدفق الهواء المطلوب</h4></a>
    <a class="fcard" href="https://baer-ventilation.com/exhaust-fan-noise-levels-guide"><h4>شرح مستويات ضجيج المراوح (dB A)</h4></a>
    <a class="fcard" href="https://baer-ventilation.com/exhaust-fan-moq-guide"><h4>الحد الأدنى للطلب والمخزون وكميات OEM</h4></a>
    <a class="fcard" href="https://baer-ventilation.com/industrial-exhaust-fans"><h4>مراوح عادم صناعية للقاعات والورش</h4></a>
  </div>

  <h2 class="sec">الشهادات والمصنع</h2>
  <p style="max-width:900px;">شهادة CE قياسية &mdash; رقم <strong>XH2601E0321945GC</strong> (Xihua International Testing &amp; Certification، شنتشن)، صالحة حتى <span dir="ltr">2031-01-28</span>. والمصنع حاصل على ISO 9001 (<strong>04625Q15304R1M</strong>) وCCC (<strong>2024010702612682</strong>). ويمكن ترتيب ETL عند الطلب للتوزيع في الولايات المتحدة؛ أما شهادة SAA لأستراليا فتُجدَّد لكل طلب ولا تُحتفظ بها حالياً. كل الأرقام منشورة لتتحقق منها في <a href="https://baer-ventilation.com/ar/verify/" style="color:#C0392B;font-weight:700;text-decoration:none;">صفحة التحقق من الشهادات</a>.</p>
  <p style="max-width:900px;"><strong>أين تُصنع.</strong> أربع ورش، و50,000 م&sup2; من مباني الإنتاج، واثنتا عشرة ماكينة حقن وثمانية خطوط تجميع في شنغتشو بمقاطعة تشجيانغ &mdash; راجع <a href="https://baer-ventilation.com/baer-production-capacity" style="color:#C0392B;font-weight:700;text-decoration:none;">صفحة المصنع والطاقة الإنتاجية</a>.</p>

  <span class="section-tag">أسئلة المشترين</span>
  <h2 class="sec">الأسئلة الشائعة</h2>
  <div class="faqwrap">
      <details><summary>هل يمكن استخدام مروحة قناة BXF لهود مطعم؟ <span>+</span></summary><div class="fa">نعم، مع خط التركيب المناسب. للطهي الخفيف &mdash; أفران كهربائية وأفران وصواني تسخين ومعدات حفظ ساخن &mdash; فإن BXF خلف فلتر حاجزي من الستيل ومركّبة عند نهاية الطرد خيار طبيعي ومجدٍ. وللقلايات العميقة وقدور الووك والشوّابات فهي مستخدمة على نطاق واسع أيضاً في الشرق الأوسط وجنوب شرق آسيا، بشرطين: غسل الدفاعة كل موسم، وأن تكون المروحة خارج مساحة الطهي في نهاية المسار حتى لا تلتصق الدهون عليها بالحرارة. وإذا كان المشروع معتمداً وفق كود حريق يفرض مروحة معتمدة للدهون ومحركاً خارج مسار الهواء، فاتبع الكود &mdash; أرسل لنا البند وسنخبرك بما يحتاجه التركيب قبل الطلب.</div></details>
      <details><summary>كم تدفق هواء يحتاجه مطبخي؟ <span>+</span></summary><div class="fa">ابدأ من الهود: <span dir="ltr">100 CFM</span> لكل قدم طولي من واجهة الهود للحمل الخفيف، و200 للمتوسط، و300 للثقيل. اضرب في 1.7 لتحصل على m&sup3;/h، ثم أضف <span dir="ltr">20%</span> للفلتر والأكواع وشبك الجدار. هود بطول 2.4 م بحمل متوسط يعطي نحو <span dir="ltr">3,260 m&sup3;/h</span> &mdash; أي وحدتان BXF-250 على التوازي. أرسل أبعاد الغرفة والهود ونحسبها لك.</div></details>
      <details><summary>مروحة واحدة أم عدة مراوح على التوازي؟ <span>+</span></summary><div class="fa">الوحدات على التوازي أمر طبيعي فوق نحو <span dir="ltr">2,500 m&sup3;/h</span>. وحدتان في غرفة تجميع مشتركة تمنحان احتياطاً &mdash; يمكن للمطبخ أن يستمر في العمل بواحدة أثناء صيانة الأخرى &mdash; كما أن تفريعات القنوات أسهل في التمديد من مروحة كبيرة واحدة. حافظ على تماثل الفروع، وإلا هيمنت المروحة الأقوى على التدفق.</div></details>
      <details><summary>هل أحتاج هواء تعويض فعلاً؟ <span>+</span></summary><div class="fa">نعم، نحو <span dir="ltr">85%</span> من حجم الطرد. المطبخ المغلق يخنق مروحة الطرد: قد ينخفض التدفق المعلن بمقدار الثلث، ويفقد الهود قدرته على احتجاز الدهون والبخار، وتصبح الأبواب صعبة الفتح، ويمكن أن ترتد أجهزة الغاز أول أكسيد الكربون إلى الغرفة. ويجب إدخال الإمداد بعيداً عن واجهة الهود، والأفضل من مستوى منخفض في الجدار المقابل.</div></details>
      <details><summary>هل هي هادئة بما يكفي قرب صالة الطعام؟ <span>+</span></summary><div class="fa">تعمل BXF-100 إلى BXF-150 عند <span dir="ltr">28&ndash;<span dir="ltr">32 dB(A)</span></span>، أي أهدأ من محادثة عادية. أما المقاسات <span dir="ltr">200&ndash;315</span> فتعمل عند <span dir="ltr">45&ndash;<span dir="ltr">70 dB(A)</span></span> ولا ينبغي أن تشترك في الجدار مع أماكن الجلوس. ثلاثة أمور تحل الضجيج: تركيب المروحة خارج المساحة المشغولة، ووصلات مرنة، وقناة بمقاس أكبر درجة واحدة مع مخفّض عند المروحة.</div></details>
      <details><summary>هل توفرون نسخ 60Hz أو 110V؟ <span>+</span></summary><div class="fa">نعم. <span dir="ltr">220-240V / 50Hz</span> هو القياسي. ونسخ 60Hz للسعودية والإمارات والكويت وقطر والعراق، و<span dir="ltr">110V / 60Hz</span> للولايات المتحدة وكندا، تُبنى حسب الطلب &mdash; اذكر الجهد في الاستفسار ليُدرج في العرض. ووحدات 60Hz تدور أسرع بنحو <span dir="ltr">20%</span> مع تدفق وضغط وضجيج أعلى نسبياً.</div></details>
      <details><summary>ما الحد الأدنى للطلب ومدة التسليم؟ <span>+</span></summary><div class="fa">الحد الأدنى 100 قطعة لكل طراز لطلبات الإنتاج؛ ويمكن توريد وحدات مفردة كعينات بسعر العينة مع تحمّل المشتري أجرة الشحن. والإنتاج الكمي يستغرق <span dir="ltr">25&ndash;35</span> يوماً من الدفعة المقدمة واعتماد التصميم. والتعبئة كرتون كرافت محايد افتراضياً، مع كراتين مطبوعة ملوّنة مجاناً فوق 1,000 قطعة لكل طراز.</div></details>
      <details><summary>هل تورّدون الهود والفلاتر والقنوات؟ <span>+</span></summary><div class="fa">لا &mdash; نحن نصنع المراوح. الهودات والفلاتر الحاجزية والقنوات يورّدها صانع مطبخك أو المقاول المحلي، ونحن نحجّم المروحة على أرقامهم. أرسل لنا رسم الهود ومسار القناة ونؤكد الطراز وهامش الضغط وسرعة القناة، وننبّه إلى أي شيء لن يعمل قبل أن تطلب.</div></details>
  </div>

  <div class="ctabox">
    <h2>أرسل طول الهود ومسار القناة</h2>
    <p>أخبرنا بطول الهود، ومعدات الطهي تحته، وطول القناة وعدد الأكواع، والجهد الكهربائي، وميناء الوصول. نرد بالتدفق الذي تحتاجه، والطراز الذي يحققه عند ذلك الضغط، وعرض سعر رسمي &mdash; خلال 24 ساعة.</p>
    <div class="hero-cta">
      <a class="btn btn-wa" href="https://wa.me/8613655859122" target="_blank">واتساب: <span dir="ltr">+86 136 5585 9122</span></a>
      <a class="btn btn-red" href="https://baer-ventilation.com/ar/contact/">أرسل استفساراً</a>
      <a class="btn btn-ghost" href="mailto:sunny@zjbaer.com">sunny@zjbaer.com</a>
    </div>
  </div>

</div>

<footer>
  <div class="fgrid">
    <div>
      <a href="https://baer-ventilation.com/ar/" class="logo">BAER<span>VENT</span></a>
      <p style="margin-top:14px;">إنتاج مراوح التهوية عالمياً منذ 2003. من قاعدتنا البالغة 50,000 م&sup2; من مباني الإنتاج في شنغتشو، تشجيانغ، الصين &mdash; معتمدة CE / ISO 9001 / 3C / CB. ويمكن ترتيب SAA وETL عند الطلب.</p>
    </div>
    <div>
      <h4>روابط سريعة</h4>
      <ul>
        <li><a href="https://baer-ventilation.com/ar/">الرئيسية</a></li>
        <li><a href="https://baer-ventilation.com/ar/products/">المنتجات</a></li>
        <li><a href="https://baer-ventilation.com/ar/about/">من نحن</a></li>
        <li><a href="https://baer-ventilation.com/ar/contact/">اتصل بنا</a></li>
        <li><a href="https://baer-ventilation.com/baer-fan-catalog.pdf" target="_blank">كتالوج PDF</a></li>
      </ul>
    </div>
    <div>
      <h4>معلومات التواصل</h4>
      <p><a class="fmail" href="mailto:sunny@zjbaer.com">sunny@zjbaer.com</a></p>
      <p>WhatsApp / WeChat: <span dir="ltr">+86 136 5585 9122</span></p>
      <p>8-1 Jingwu Road, Ganlin Town, Shengzhou City, Shaoxing City, Zhejiang Province, China</p>
    </div>
  </div>
  <div class="copy">© 2026 Zhejiang Baer Electrical Technology Co.,ltd (BAER Ventilation) &mdash; جميع الحقوق محفوظة.</div>

<div style="text-align:center;font-size:12px;opacity:.85;padding-top:8px;">&#9654; <a href="https://www.youtube.com/@BAERVentilation" target="_blank" rel="noopener" style="color:#E21E26;text-decoration:none;">YouTube @BAERVentilation</a> &middot; <a href="https://www.linkedin.com/company/baer-ventilation" target="_blank" rel="noopener" style="color:#E21E26;text-decoration:none;">LinkedIn</a></div>
  <p style="margin:14px 0 0;font-size:12px;opacity:.85;"><a href="/privacy/" style="color:inherit;text-decoration:underline;">سياسة الخصوصية</a> &middot; <a href="/privacy/#cookies" style="color:inherit;text-decoration:underline;">ملفات تعريف الارتباط</a> &middot; <a href="https://baer-ventilation.com/ar/verify/" style="color:inherit;text-decoration:underline;">تحقّق من شركتنا</a></p>
</footer>

<div class="floating">
  <a href="https://wa.me/8613655859122" target="_blank" class="float-btn fb-wa" aria-label="WhatsApp">
    <svg width="26" height="26" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M22 16.92v3a2 2 0 0 1-2.18 2 19.79 19.79 0 0 1-8.63-3.07 19.5 19.5 0 0 1-6-6 19.79 19.79 0 0 1-3.07-8.67A2 2 0 0 1 4.11 2h3a2 2 0 0 1 2 1.72 12.84 12.84 0 0 0 .7 2.81 2 2 0 0 1-.45 2.11L8.09 9.91a16 16 0 0 0 6 6l1.27-1.27a2 2 0 0 1 2.11-.45 12.84 12.84 0 0 0 2.81.7A2 2 0 0 1 22 16.92z"/></svg>
  </a>
  <a href="https://baer-ventilation.com/baer-fan-catalog.pdf" target="_blank" class="float-btn fb-pdf" aria-label="كتالوج PDF">
    <svg width="26" height="26" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" x2="12" y1="15" y2="3"/></svg>
  </a>
  <a href="https://baer-ventilation.com/ar/contact/" class="float-btn fb-q" aria-label="اطلب عرض سعر">
    <svg width="26" height="26" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M21 15a2 2 0 0 1-2 2H7l-4 4V5a2 2 0 0 1 2-2h14a2 2 0 0 1 2 2z"/></svg>
  </a>
</div>

<!-- GA4 conversion events: WhatsApp / email / PDF catalog / phone / form -->
<script>
function _baerGtagCtx(){ return { page_path: window.location.pathname, page_title: document.title }; }
document.addEventListener('click', function(e){
  var t = e.target;
  while (t && t !== document.body && t.tagName !== 'A') { t = t.parentElement; }
  if (!t || t.tagName !== 'A' || typeof gtag !== 'function') return;
  var href = t.getAttribute('href') || '';
  var ctx = _baerGtagCtx();
  ctx.link_text = (t.textContent || '').trim().slice(0, 120);
  ctx.link_url = href;
  if (/wa\.me|whatsapp/i.test(href)) { gtag('event', 'whatsapp_click', ctx); }
  else if (href.indexOf('mailto:') === 0) { gtag('event', 'email_click', ctx); }
  else if (/\.pdf(\?|$)/i.test(href)) { ctx.file_name = href.split('/').pop().split('?')[0]; gtag('event', 'catalog_download', ctx); }
  else if (href.indexOf('tel:') === 0) { gtag('event', 'phone_click', ctx); }
});
</script>

<script src="/js/reveal.js?v=1" defer></script>
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": ["WebPage", "CollectionPage"], "@id": "https://baer-ventilation.com/ar/commercial-kitchen-exhaust-fans", "url": "https://baer-ventilation.com/ar/commercial-kitchen-exhaust-fans", "name": "مراوح عادم المطابخ التجارية: أنظمة قنوات مختلطة التدفق", "description": "مراوح عادم مطابخ تجارية مختلطة التدفق من 290 إلى 2,200 m3/h وحتى 693 Pa للمقاهي والمطاعم والكافيتيريا وغسيل الأطباق، مع تحجيم بطول الهود وسرعة القناة وميزانية الضغط.", "isPartOf": {"@id": "https://baer-ventilation.com/#website"}, "inLanguage": "ar", "dateModified": "2026-11-03", "breadcrumb": {"@id": "https://baer-ventilation.com/ar/commercial-kitchen-exhaust-fans#breadcrumb"}}]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "@id": "https://baer-ventilation.com/ar/commercial-kitchen-exhaust-fans#breadcrumb", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "الرئيسية", "item": "https://baer-ventilation.com/ar/"}, {"@type": "ListItem", "position": 2, "name": "المنتجات", "item": "https://baer-ventilation.com/ar/products/"}, {"@type": "ListItem", "position": 3, "name": "مراوح عادم المطابخ التجارية", "item": "https://baer-ventilation.com/ar/commercial-kitchen-exhaust-fans"}]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "@id": "https://baer-ventilation.com/ar/commercial-kitchen-exhaust-fans#faq", "inLanguage": "ar", "mainEntity": [{"@type": "Question", "name": "هل يمكن استخدام مروحة قناة BXF لهود مطعم؟", "acceptedAnswer": {"@type": "Answer", "text": "نعم، مع خط التركيب المناسب. للطهي الخفيف مثل الأفران الكهربائية والصواني ومعدات الحفظ الساخن، فإن BXF خلف فلتر حاجزي من الستيل ومركبة عند نهاية الطرد خيار طبيعي ومجد. وللقلايات العميقة وقدور الووك والشوّابات فهي مستخدمة على نطاق واسع في الشرق الأوسط وجنوب شرق آسيا، بشرطين: غسل الدفاعة كل موسم، وأن تكون المروحة خارج مساحة الطهي في نهاية المسار. وحيث يفرض الكود مروحة معتمدة للدهون ومحركا خارج مسار الهواء، فاتبع الكود."}}, {"@type": "Question", "name": "كم تدفق هواء يحتاجه مطبخي؟", "acceptedAnswer": {"@type": "Answer", "text": "احسب 100 CFM لكل قدم طولي من واجهة الهود للحمل الخفيف، و200 للمتوسط، و300 للثقيل، ثم اضرب في 1.7 للحصول على m3/h، وأضف 20% للفلتر والأكواع وشبك الجدار. هود بطول 2.4 م بحمل متوسط يعطي نحو 3,260 m3/h أي وحدتين BXF-250 على التوازي."}}, {"@type": "Question", "name": "هل أحتاج هواء تعويض؟", "acceptedAnswer": {"@type": "Answer", "text": "نعم، نحو 85% من حجم الطرد. من دونه تختنق مروحة الطرد وقد ينخفض التدفق بمقدار الثلث، ويفقد الهود احتجازه، وتصبح الأبواب صعبة الفتح، ويمكن أن ترتد أجهزة الغاز."}}, {"@type": "Question", "name": "ما سرعة القناة المناسبة لطرد المطبخ؟", "acceptedAnswer": {"@type": "Answer", "text": "7.6 إلى 10 م/ث (1,500 إلى 2,000 fpm) لقناة الدهون لإبقاء الرواسب متحركة، و5 إلى 8 م/ث للطرد العام. BXF-315 في قناة 315 مم تعمل عند 7.8 م/ث عند التدفق المعلن، والمقاسات 100 إلى 250 تعمل عند 9.5 إلى 10.6 م/ث وهي مناسبة للمسارات القصيرة."}}, {"@type": "Question", "name": "هل هي هادئة بما يكفي قرب صالة الطعام؟", "acceptedAnswer": {"@type": "Answer", "text": "تعمل BXF-100 إلى BXF-150 عند 28 إلى 32 dB(A)، أي أهدأ من محادثة عادية. والمقاسات 200 إلى 315 تعمل عند 45 إلى 70 dB(A). ركب المروحة خارج المساحة المشغولة، واستخدم وصلات مرنة، وقناة بمقاس أكبر درجة واحدة لتخفيض الضجيج."}}, {"@type": "Question", "name": "هل توفرون نسخ 60Hz أو 110V؟", "acceptedAnswer": {"@type": "Answer", "text": "نعم. 220-240V / 50Hz قياسي، ونسخ 60Hz للسعودية والإمارات والكويت وقطر والعراق، و110V / 60Hz لأمريكا الشمالية، تبنى حسب الطلب."}}, {"@type": "Question", "name": "ما الحد الأدنى للطلب ومدة التسليم؟", "acceptedAnswer": {"@type": "Answer", "text": "الحد الأدنى 100 قطعة لكل طراز لطلبات الإنتاج. العينات بسعر العينة مع تحمل المشتري أجرة الشحن. الإنتاج الكمي يستغرق 25 إلى 35 يوما من الدفعة المقدمة واعتماد التصميم، والتعبئة كرتون كرافت محايد افتراضيا مع كراتين مطبوعة مجانا فوق 1,000 قطعة لكل طراز."}}, {"@type": "Question", "name": "هل تورّدون الهود والفلاتر والقنوات؟", "acceptedAnswer": {"@type": "Answer", "text": "لا، نحن نصنع المراوح. الهودات والفلاتر والقنوات يوردها صانع المطبخ أو المقاول المحلي، ونحن نحجم المروحة على أرقامهم ونؤكد الطراز وهامش الضغط وسرعة القناة قبل الطلب."}}]}</script>
</body>
</html>
